# 半導體晶圓廠空調零基礎教材設計

日期：2026-10-08  
教材語言：繁體中文  
案例邊界：以台積電公開資訊與典型先進晶圓廠架構說明，不推定或聲稱掌握任何廠區的實際設計、品牌或操作參數。

## 1. 教材目標

讓零基礎讀者能從單一設備出發，逐步理解設備規格、安裝位置、品牌選擇、控制方式與系統影響，最後能閱讀基本設備表、流程圖、配置圖、控制說明及驗收紀錄。

教材不是設計簽證文件、採購規範或現場操作程序。實際專案必須以核定圖說、業主規範、製造商資料、法規與現場安全程序為準。

## 2. 教學方法

採用「設備優先＋系統連動」的螺旋式學習法：

1. 先學一台設備的功能與參數。
2. 說明它位於哪個系統、前後連接哪些設備。
3. 解釋選型或運轉變化會如何影響溫度、濕度、壓力、潔淨度、能耗與可靠度。
4. 用填表、判讀、故障情境與驗收題目鞏固。
5. 學完一組設備後，再回看完整系統流程。

## 3. 每台設備的固定章節模板

1. 一分鐘定義與用途
2. 工作原理與能量流向
3. 系統位置、前後設備及典型安裝區域
4. 設備型式與適用情境
5. 參數表
   - 欄位中文與英文
   - 單位
   - 工程意義
   - 資料來源
   - 填寫規則
   - 合理性檢查
6. 完整填寫範例
   - 明確標示為教學假設值
   - 不使用未公開的廠區資料
7. 品牌與產品路線比較
   - 僅比較公開型錄、服務能力及產品特性
   - 不宣稱某品牌是台積電實際採用品牌
   - 優缺點依應用條件說明，避免無條件排名
8. 對整體系統的影響
9. 選型過大、過小或控制不當的後果
10. 控制點、警報、保護與連鎖
11. 安裝、試運轉與驗收
12. 例行保養與故障診斷
13. 晶圓廠情境提醒
14. 自我測驗與答案

## 4. 第一章：冰水主機

第一章用冰水主機建立完整的設備判讀方法。

### 4.1 學習成果

讀者完成本章後應能：

- 分辨離心式、螺旋式及其他常見冰水主機型式。
- 看懂冷凍能力、冰水進出水溫、冷卻水進出水溫、流量、壓降、COP、IPLV/NPLV、冷媒、電源及馬達資料。
- 知道冰水主機通常位於中央公用設施或機房，並理解吊運、通風、排水、噪音、震動、維修與管路配置需求。
- 依負荷型態、效率、備援、維修資源、控制整合及生命週期成本比較產品。
- 說明主機選型及運轉對冰水供水溫度、除濕能力、產能風險、泵浦功率、冷卻水塔、尖峰需量與全廠能耗的影響。

### 4.2 參數表範圍

參數分成八組：

1. 基本識別：設備編號、服務系統、數量、運轉／備用角色。
2. 冷凍性能：額定冷凍能力、最小與最大負荷、設計與部分負荷效率。
3. 冰水側：進出水溫、溫差、流量、蒸發器壓降、容許工作壓力。
4. 冷卻水側：進出水溫、溫差、流量、冷凝器壓降、容許工作壓力。
5. 壓縮機與冷媒：型式、數量、冷媒種類、充填量及油系統。
6. 電氣：電壓、相數、頻率、輸入功率、滿載電流、啟動方式與短路耐受資料。
7. 機械與安裝：尺寸、重量、運轉重量、接管口徑、噪音、震動隔離及維修抽管空間。
8. 控制與通訊：本機控制、BAS 介面、流量證明、啟停許可、設定值重設、警報及保護。

### 4.3 填寫範例原則

- 提供一份「空白設備表」與一份「已填寫教學範例」。
- 教學範例採假設的水冷式離心主機，數值會由一致的負荷與溫差條件推導。
- 每個數值標示來源類型：設計計算、業主需求、製造商選型、法規／標準或現場量測。
- 對容易混淆的名詞加註邊界，例如 COP 是主機本體或整個冷站、流量是每台主機或總管流量。
- 品牌比較不使用同一個效率數字跨型號概括，必須回到具體產品系列、容量與工況。

## 5. 後續設備順序

### 水側設備

1. 冰水主機
2. 冰水泵浦
3. 冷卻水泵浦
4. 冷卻水塔
5. 板式熱交換器
6. 膨脹水箱、補水、排氣、旁通與水處理
7. 冷凍機房控制與一次／二次或變一次流量系統

### 空氣側設備

1. MAU／OAC 外氣處理設備
2. AHU／RCU 循環空調設備
3. FFU 與 HEPA／ULPA 末端過濾
4. 冷卻與再熱盤管
5. 送回風機、EC 風機及 VFD
6. 風門、風管、消音與凝結水排水

### 晶圓廠環境與支援系統

1. 潔淨室氣流、壓差與粒子控制
2. 製程排氣與補風平衡
3. 溫度、濕度與露點控制
4. BAS／FMCS 監控、警報與趨勢
5. 備援、故障模式及不停產維護觀念

## 6. 品牌比較原則

- 常見品牌將依台灣市場可取得的公開資料整理。
- 比較面向包括容量範圍、壓縮機技術、滿載與部分負荷效率、冷媒路線、控制整合、服務網路、零件取得、維修複雜度、噪音與生命週期成本。
- 不把品牌聲量當作性能證據，也不把單一專案經驗推廣成普遍結論。
- 沒有公開且可核實的台積電採購資料時，明確寫為「未知」，不作推測。

## 7. 資料來源與品質要求

優先順序如下：

1. 台積電公開永續報告、年報及官方說明，用於公開的能源、水資源與廠務管理背景。
2. 台灣法規、CNS、經濟部及公部門技術資料。
3. ASHRAE、AHRI、ISO 等標準與技術文件。
4. 製造商官方型錄、選型指南、安裝操作手冊及認證資料。
5. 可靠工程教材；若與原廠或標準衝突，以適用專案版本與正式文件為準。

所有可能隨時間改變的品牌、產品、冷媒、效率及法規資訊，在撰寫時重新查證並附來源日期。

## 8. 交付形式

- 主教材使用 Obsidian 相容 Markdown，放入現有「空調」知識庫。
- 每章附一份可直接複製的設備參數表。
- 必要時提供簡化流程圖或互動示意圖，幫助理解設備與系統關係。
- 第一階段只完成冰水主機一章；確認深度與格式後再批次擴充後續設備。

## 9. 完成標準

第一章完成時必須同時具備：

- 零基礎可讀的原理解說。
- 可實際填寫的冰水主機參數表。
- 一份內部一致、明確標示假設的填寫範例。
- 安裝位置與維修空間說明。
- 有來源、有限定條件的品牌比較。
- 對水路、空氣側、潔淨室控制、能耗及可靠度的影響分析。
- 選型、控制、驗收、保養與故障判斷清單。
- 術語表、自我測驗與答案。

